{
  "document_type": "Technical Specification",
  "product_or_system": "INDOOR CENTRAL-STATION AIR-HANDLING UNITS",
  "key_parameters": [
    {
      "name": "Capacity of a single air-handling unit",
      "value": "23,600",
      "unit": "Liters/Second",
      "applies_to": "SPEC WRITER NOTES",
      "note": "50,000 Cubic Feet per Minute – CFM"
    },
    {
      "name": "Minimum galvanizing zinc content",
      "value": "0.275",
      "unit": "kg/m²",
      "applies_to": "General",
      "note": "0.97 oz./ft²"
    },
    {
      "name": "Structural deflection limit",
      "value": "1/200",
      "unit": "",
      "applies_to": "General",
      "note": "Based on a differential static pressure of 2000 Pa (8 inch WG) or higher."
    },
    {
      "name": "Minimum base rail dimensions",
      "value": "127",
      "unit": "mm",
      "applies_to": "Base",
      "note": "5 inch high, 3.5 mm (10 Gauge)"
    },
    {
      "name": "Outer Panel Thickness",
      "value": "0.8",
      "unit": "mm",
      "applies_to": "Casing Construction",
      "note": "(22 Gauge) Minimum"
    },
    {
      "name": "Inner Panel Thickness",
      "value": "0.8",
      "unit": "mm",
      "applies_to": "Casing Construction",
      "note": "(22 Gauge) Minimum"
    },
    {
      "name": "Insulation Thickness",
      "value": "50",
      "unit": "mm",
      "applies_to": "Casing Construction",
      "note": "(2 inch) Minimum"
    },
    {
      "name": "Density",
      "value": "48",
      "unit": "kg/m³",
      "applies_to": "Casing Construction",
      "note": "(3.0 lb/ft³) Minimum"
    },
    {
      "name": "Total R Value",
      "value": "2.3",
      "unit": "m²·K/W",
      "applies_to": "Casing Construction",
      "note": "(13.0 ft²·OF·hr/Btu) Minimum"
    },
    {
      "name": "Outer Panel Thickness",
      "value": "1.3",
      "unit": "mm",
      "applies_to": "Casing Construction (Contractor’s Option)",
      "note": "(18 Gauge) Minimum"
    },
    {
      "name": "Inner Panel Thickness",
      "value": "1.0",
      "unit": "mm",
      "applies_to": "Casing Construction (Contractor’s Option)",
      "note": "(20 Gauge) Minimum"
    },
    {
      "name": "Insulation Thickness",
      "value": "50",
      "unit": "mm",
      "applies_to": "Casing Construction (Contractor’s Option)",
      "note": "(2 inch) Minimum"
    },
    {
      "name": "Density",
      "value": "24",
      "unit": "kg/m³",
      "applies_to": "Casing Construction (Contractor’s Option)",
      "note": "(1.5 lb/ft³) Minimum"
    },
    {
      "name": "Total R Value",
      "value": "1.4",
      "unit": "m²·K/W",
      "applies_to": "Casing Construction (Contractor’s Option)",
      "note": "(8.0 ft²·OF·hr/Btu) Minimum"
    },
    {
      "name": "Door Thickness",
      "value": "50",
      "unit": "mm",
      "applies_to": "Access Doors",
      "note": "(2 inch) Minimum"
    },
    {
      "name": "Door Width",
      "value": "610",
      "unit": "mm",
      "applies_to": "Access Doors",
      "note": "(24 inches) Minimum"
    },
    {
      "name": "Maximum Door Height",
      "value": "1829",
      "unit": "mm",
      "applies_to": "Access Doors",
      "note": "(6 feet) Maximum"
    },
    {
      "name": "Small Access Opening Size",
      "value": "152",
      "unit": "mm",
      "applies_to": "Access Doors",
      "note": "x 152 mm (6 inch x 6 inch) Minimum"
    },
    {
      "name": "Hinge Weight Capacity",
      "value": "45",
      "unit": "kg",
      "applies_to": "Access Doors",
      "note": "(100 lb) Minimum"
    },
    {
      "name": "Latch Restraining Force",
      "value": "2000",
      "unit": "Pa",
      "applies_to": "Access Doors",
      "note": "(8 inch WG)"
    },
    {
      "name": "Floor Load Capacity",
      "value": "488",
      "unit": "kg/square meter",
      "applies_to": "Unit floor",
      "note": "(91 lbs per square foot) Minimum"
    },
    {
      "name": "Condensate Drain Pan Depth",
      "value": "43",
      "unit": "mm",
      "applies_to": "Condensate Drain Pan",
      "note": "(1.7 inches) At least"
    },
    {
      "name": "Drain Pan Insulation Thickness",
      "value": "50",
      "unit": "mm",
      "applies_to": "Condensate Drain Pan",
      "note": "(2 inch) At least"
    },
    {
      "name": "Static Pressure Limit (Housed Forward Curved Fans)",
      "value": "950",
      "unit": "Pa",
      "applies_to": "Housed forward curved centrifugal fans",
      "note": "3-3/4 inch WG or less"
    },
    {
      "name": "B(10) Life (Bearings)",
      "value": "50,000",
      "unit": "hours",
      "applies_to": "Housed Centrifugal Fan Sections",
      "note": ""
    },
    {
      "name": "L(50) Average Fatigue Life (Bearings)",
      "value": "200,000",
      "unit": "hours",
      "applies_to": "Housed Centrifugal Fan Sections",
      "note": ""
    },
    {
      "name": "Allowable Vibration Velocity",
      "value": "0.005",
      "unit": "m/s",
      "applies_to": "Fan Assembly",
      "note": "0.20 inch per second RMS"
    },
    {
      "name": "Air volume measurement accuracy",
      "value": "5",
      "unit": "percent",
      "applies_to": "Fan Airflow Measurement",
      "note": "+/-"
    },
    {
      "name": "Leakage rate (Dampers)",
      "value": "2.5",
      "unit": "cubic meters/minute/square meter",
      "applies_to": "Dampers",
      "note": "(8 CFM per sq. foot) at 250 Pa (1 inch WG)"
    },
    {
      "name": "Leakage rate (Mixing Boxes)",
      "value": "1.6",
      "unit": "cubic meters/min/square meter",
      "applies_to": "Mixing Boxes",
      "note": "(5 CFM per square foot) at 250 Pa (1 inch WG)"
    },
    {
      "name": "Leakage rate (Mixing Boxes)",
      "value": "2.8",
      "unit": "cubic meters/min/square meter",
      "applies_to": "Mixing Boxes",
      "note": "(9 CFM per square foot) at 995 Pa (4 inch WG)"
    },
    {
      "name": "Framing thickness",
      "value": "2",
      "unit": "mm",
      "applies_to": "Blenders",
      "note": "(0.081 inch) thick"
    },
    {
      "name": "Temperature variation limit",
      "value": "5",
      "unit": "deg F",
      "applies_to": "Blenders",
      "note": "No greater than a variation across the cross section of the AHU measured 305 mm (12 inches) downstream."
    },
    {
      "name": "Face velocity range",
      "value": "1 to 4",
      "unit": "m/s",
      "applies_to": "Blenders",
      "note": "(200-787 FPM)"
    },
    {
      "name": "Coating thickness",
      "value": "0.6-1.2",
      "unit": "mil",
      "applies_to": "Epoxy Immersion Coating",
      "note": ""
    },
    {
      "name": "Salt Spray Resistance",
      "value": "6,000",
      "unit": "Hours",
      "applies_to": "Quality Control Testing",
      "note": "Minimum"
    },
    {
      "name": "Humidity Resistance",
      "value": "1,000",
      "unit": "Hours",
      "applies_to": "Quality Control Testing",
      "note": "Minimum"
    },
    {
      "name": "Water Immersion",
      "value": "260",
      "unit": "Hours",
      "applies_to": "Quality Control Testing",
      "note": "Minimum"
    },
    {
      "name": "Cross-Hatch Adhesion",
      "value": "4B-5B",
      "unit": "Rating",
      "applies_to": "Quality Control Testing",
      "note": "Minimum"
    },
    {
      "name": "Impact Resistance",
      "value": "160",
      "unit": "Inch/Pound",
      "applies_to": "Quality Control Testing",
      "note": ""
    },
    {
      "name": "Access opening width",
      "value": "305",
      "unit": "mm",
      "applies_to": "Electrical and Lighting (T)",
      "note": "(12 inch)"
    },
    {
      "name": "Leakage Class",
      "value": "CL 12",
      "unit": "",
      "applies_to": "Air Handling Units (E)",
      "note": ""
    }
  ],
  "standards": [
    "Air-Conditioning, Heating, and Refrigeration Institute (AHRI) 260-2017",
    "Air-Conditioning, Heating, and Refrigeration Institute (AHRI) 410-2001",
    "Air-Conditioning, Heating, and Refrigeration Institute (AHRI) 430-2020",
    "Air Movement and Control Association International, Inc. (AMCA) 99-2016",
    "Air Movement and Control Association International, Inc. (AMCA) 210-2016",
    "American Bearing Manufacturers Association (ABMA) 9-2015(R2020)",
    "American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (ASHRAE) 51-2016",
    "American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (ASHRAE) 170-2021",
    "American Society for Testing and Materials (ASTM) A653/A653M-2020",
    "American Society for Testing and Materials (ASTM) B117-2019",
    "American Society for Testing and Materials (ASTM) D1654-2008(R2016)e1",
    "American Society for Testing and Materials (ASTM) D1735-2014",
    "American Society for Testing and Materials (ASTM) D3359-2017",
    "American Society for Testing and Materials (ASTM) G152-2013(R2021)",
    "Energy Policy Act of 2005 (P.L.109-58)",
    "Military Specifications (Mil. Spec.) P-21035B-2021",
    "National Fire Protection Association (NFPA) 70-2020",
    "National Fire Protection Association (NFPA) 90A-2021",
    "Sheet Metal and Air Conditioning Contractors National Association (SMACNA) 016-2012",
    "AHRI 430",
    "AHRI 410",
    "ASHRAE 51",
    "AMCA 210",
    "ASTM A653/A653M",
    "AMCA 99",
    "ASTM B117",
    "ASTM D1654",
    "ASTM D1735",
    "ASTM D3359",
    "ASTM G152",
    "ABMA 9",
    "Energy Policy Act-2005",
    "HVAC AIR CLEANING DEVICES (Section 23 40 00)",
    "ASTM Standards",
    "Mil. Spec. P-21035B",
    "SMACNA HVAC Air Duct Leakage Test Manual",
    "Section 23 82 16",
    "Section 23 09 23",
    "Section 23 05 41",
    "Section 23 31 00"
  ],
  "safety_notes": [
    "The AHU assembly must include an electrical disconnect, lights, duplex receptacles, switches, wiring, utility connection points, unit support system, vibration isolators, and a drain pan.",
    "AHU casing shall be constructed such that there is no visible condensation on the exterior panels of the AHU located in the non-conditioned spaces.",
    "Welded exterior panels are prohibited.",
    "Latch shall be capable of restraining explosive opening of door with a force not less than 2000 Pa (8 inch WG).",
    "No cutting by torches will be allowed.",
    "The plenum fans shall be driven by variable speed drives with at least one back-up drive. Use of a drive with bypass is prohibited.",
    "Provide an actuator-controlled damper, manual blank off plate, and automatic back draft damper to isolate the fan not in operation due to failure.",
    "Redundancy requirement shall be met by all operating fans in an array and without the provision of an idle standby fan.",
    "A switch shall control the lights in each compartment with pilot light mounted outside the respective compartment access door.",
    "All wiring shall run in neatly installed electrical conduits and terminate in a junction box for field connection to the building system. Provide single point 115 volt - one phase connection at junction box.",
    "Provide factory or field mounted disconnect switch."
  ]
}